# 110kV 及以下配电设备跳闸简报模板（单套）

> **适用范围**：10/35kV 配电设备——**电容器、电抗器、站用变**（含接地变等）。核心假定：**单套配置**，单装置。
> **无重合闸**：配电设备不投重合闸，简报**不含重合闸章节**。
> **接地方式**：10/35kV 多为**小电流接地**（消弧线圈/电阻/不接地），零序故障多为选线/报警而非立即跳闸；故障判定须区分"永久性(延时跳闸)"与"瞬时性(选线不跳)"。
> **命名原则**：优先 IED 代码（客观）；站名/设备名由用户提供或推断并标 `[待核实]`。

## 报告命名
`YYYY年M月DD日 [设备名称]跳闸简报.md`

## 设备类型识别
从 HDR 或目录结构识别为配电设备（关键词：电容器、电容、电抗器、电抗、站用变、接地变、所用变、10kV、35kV 出线设备）。

## 报告结构

# YYYY年M月DD日 [设备名称]跳闸简报

## 一、故障基本情况

| 项目 | 内容 |
|------|------|
| 故障时间 | YYYY-MM-DD HH:MM:SS（精确到 ms） |
| 电压等级 | 10 / 35 kV |
| 厂站 | 厂站名称（IED 代码附后） |
| 故障设备 | 电容器组 / 电抗器 / 站用变 |
| 故障相别 | 综合保护动作信号、电流正突变确认（电容器多为不平衡/差压） |
| 故障类型 | 本体故障 / 相邻短路越级 / 投切过电压 / 不平衡 |
| 接地方式 | 小电流接地（消弧线圈/电阻/不接地）——据 HDR 或故障现象判定 |
| 故障电流 | XXX A（二次值 XX.X A，CT 变比 XXXX/X），取自 HDR FaultInfo；电容器可用差压/差流反推 |
| 故障发展过程 | （复杂/发展性故障时填写演化主线，如"不平衡发展→击穿"；简单故障填"非发展性，单一阶段"。详见 §六·五） |

---

## 二、故障判定结论
> 详见 §六「综合分析（含保护动作评价）」。

---

## 三、保护配置情况

### 3.1 保护装置信息表（单套）

| 装置型号 | 制造厂家 | 软件版本 | 备注 |
|----------|----------|----------|------|
| | | | 智能站判定：型号含 `-FA`/`-DA`/`-DG` → 智能站 |

**制造厂家来源规则**：必须从 HDR DeviceInfo 获取；HDR 无厂家数据标 `[待核实]`。

### 3.2 通道与定值配置

CT 变比、PT 变比、设备专属定值（见 §3.3）。

### 3.3 设备专属定值要点

| 设备 | 主保护 / 判据 | 关键定值 |
|------|----------------|----------|
| 电容器 | 过压、欠压、不平衡（桥差/开口三角）、差压/差流、过流 | 过电压定值、低电压定值、不平衡电压/电流定值、差压定值 |
| 电抗器 | 过流、零序过流、差动（大容量） | 过流定值、零序定值、差动定值 |
| 站用变 | 差动（若配）、高/低压侧后备过流/零序 | 差动定值、过流定值、零序定值 |

---

## 四、故障发展和保护动作情况

> **复杂故障或发展性故障**：须按故障发展阶段分阶段叙述（如电容器：不平衡发展→击穿→保护切除）。**简单故障**可直接叙述动作基本情况。

- **简单故障**：XX ms XX 保护动作，跳 XX 设备开关，故障电流 XXX A（一次值），差压/差流 XX（定值 XX）。
- **发展性/复杂故障**：起始阶段（XX 异常）→ 发展阶段（XX 扩展）→ 切除（XX 保护动作，跳 XX 断路器）。

**数据来源**：相对时间 → events.csv；保护动作名 → events.csv + HDR TripInfo；故障量 → HDR FaultInfo；定值 → HDR SettingValue。

---

## 五、动作时序表

### 5.1 时间对齐基准说明

**单套配电设备**：以本装置电流正突变（或电容器差压/不平衡电压突变）为 t=0，无需跨装置对齐。

### 5.2 动作时序表

| 相对时间(ms) | 本装置 |
|--------------|--------|
| 0 | 电流正突变 / 电压突变 |
| … | … |
| XX | 保护动作 / 开关跳开 |

---

## 六、综合分析（含保护动作评价与故障判定结论）

**综合评价：正确动作 / 不正确动作（误动 / 拒动 / 越级）**

**待核实问题：**
- [待核实问题1]（如 HDR 故障量口径、不平衡判据）

### 6.1 故障量校验（按设备类型）

| 设备 | 校验项 | 实测 | 定值 | 结论 |
|------|--------|------|------|------|
| 电容器 | 不平衡电压/电流 | XX | XX | 达/未达定值 |
| 电容器 | 差压/差流 | XX | XX | 达/未达定值 |
| 电抗器 | 过流 | XX | XX | 达/未达定值 |
| 站用变 | 差动/过流 | XX | XX | 达/未达定值 |

### 6.2 接地方式与零序逻辑  `[电压等级开关：10/35kV 小电流接地分支]`

| 接地方式 | 故障特征 | 保护逻辑 |
|----------|----------|----------|
| 小电流接地（10/35kV） | 故障相电压↓但电流很小，三相基本对称，仅零序电压出现 | 多为选线/报警；永久性接地延时候跳，瞬时性接地选线后恢复 |

> 小电流接地下，单相接地故障**不可套用大电流接地的"零序段立即跳闸"逻辑**；须据录波区分永久/瞬时，并核对选线结果。

### 6.3 越级/误动判别（必要时）

| 判别项 | 结论 | 说明 |
|--------|------|------|
| 是否本设备区内故障 | 是/否 | 故障量是否落在本设备保护范围 |
| 是否相邻短路越级 | 是/否 | 本设备拒动导致上级跳开 |
| 是否误动 | 是/否 | 无故障量而动作 |

---

## 六·五、故障发展过程分析（**仅复杂故障或发展性故障**，见 SKILL 规则 #18；单一阶段故障不设本节）

> 基于原始波形 CSV 时序（由段落「故障发展过程数据」区块提供，方法见 `references/故障发展过程分析方法.md`），还原故障**起始→发展→全盛→切除**演化。配电设备重点看**本体三相电流/电压及专属故障量**（电容器不平衡电压/差压、电抗器电流、站用变差动电流）演化，判读是否发展性、保护是否跟住扩展。
> 复杂/发展性故障的演化主线概要已纳入 §1「故障基本情况」"故障发展过程"行，本节为详细展开。

| 阶段 | UA/V | UB/V | UC/V | IA/A | IB/A | IC/A | 专属量 | 判读 |
|------|------|------|------|------|------|------|------|------|
| 起始 | | | | | | | | |
| 发展 | | | | | | | | |
| 全盛 | | | | | | | | |
| 切除 | | | | | | | | |

**关键事件**（绝对时刻）：故障电流启动 / 电压塌缩 / 专属量越限 / 切除（电流归零）

**发展性判读**：□ 是发展性故障（起始类型 → 发展类型） □ 非发展性（瞬时型）
**与保护动作关系**：设备专属保护（不平衡/差压/过流/差动）是否按定值跟住扩展（结合 §五 时序表）

---

## 七、故障录波评价（必须执行）

| 评价项目 | 评价结果 | 说明 |
|----------|----------|------|
| 故障录波数据 | 有/无 | 无则注明"该事故无故障录波文件" |
| 动作时间一致性 | 一致/不一致 | 与保护录波对比（<20ms 为一致） |
| 故障量一致性 | 一致/偏差较大 | 录波与 HDR 计算值对比 |

---

## 一次值换算规则
一次值(A) = 二次值(A) × (CT一次额定值 / CT二次额定值)

## 数据来源总表
| 数据项 | 来源文件 | 说明 |
|--------|----------|------|
| 装置信息 | .hdr | DeviceInfo |
| 保护动作事件 | .hdr + .events.csv | 优先 events.csv |
| 故障参数 | .hdr | FaultInfo |
| RMS 统计值 | .rms.csv | |
| 电流突变 | .current_mutation.csv | |
| 差压/差流 | 录波差压/差流通道 | 电容器/电抗器/站用变 |
